[TITLE]
HYDRA

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 MN1             	108.325533  	0.          	                	;
 PN4             	109.888681  	0.          	                	;
 MN13            	109.952257  	0.          	                	;
 MN25            	110.034324  	0.          	                	;
 MN38            	110.296164  	0.          	                	;
 PN8             	109.854921  	0.          	                	;
 MN57            	109.10746   	0.          	                	;
 PN13            	110.130745  	0.          	                	;
 MN71            	110.360755  	0.          	                	;
 MN74            	111.242183  	0.          	                	;
 PN63            	111.595145  	0.          	                	;
 MN84            	110.861292  	0.          	                	;
 MN88            	107.999275  	0.          	                	;
 PN32            	111.557877  	0.          	                	;
 PN44            	111.775276  	0.          	                	;
 PN113           	113.707491  	0.          	                	;
 PN56            	110.255794  	0.          	                	;
 PN88            	112.43109   	0.          	                	;
 PN66            	108.896629  	0.          	                	;
 PN73            	108.127823  	0.          	                	;
 PN82            	107.84436   	0.          	                	;
 MN120           	110.025     	0.          	                	;
 MN125           	110.257083  	0.          	                	;
 PN45            	114.03502   	0.          	                	;
 MN131           	112.606645  	0.          	                	;
 MN142           	115.108486  	0.          	                	;
 MN147           	114.9053    	0.          	                	;
 MN157           	114.546376  	0.          	                	;
 MN167           	114.009922  	0.          	                	;
 MN178           	113.827036  	0.          	                	;
 2MN1            	108.325533  	0.          	                	;
 2PN4            	109.888681  	0.          	                	;
 2MN13           	109.952257  	0.          	                	;
 2MN25           	110.034324  	0.          	                	;
 2MN38           	110.296164  	0.          	                	;
 2PN8            	109.854921  	0.          	                	;
 2MN57           	109.10746   	0.          	                	;
 2PN13           	110.130745  	0.          	                	;
 2MN71           	110.360755  	0.          	                	;
 2MN74           	111.242183  	0.          	                	;
 2PN63           	111.595145  	0.          	                	;
 2MN84           	110.861292  	0.          	                	;
 2MN88           	107.999275  	0.          	                	;
 2PN32           	111.557877  	0.          	                	;
 2PN44           	111.775276  	0.          	                	;
 2PN113          	113.707491  	0.          	                	;
 2PN56           	110.255794  	0.          	                	;
 2PN88           	112.43109   	0.          	                	;
 2PN66           	108.896629  	0.          	                	;
 2PN73           	108.127823  	0.          	                	;
 2PN82           	107.84436   	0.          	                	;
 2MN120          	110.025     	0.          	                	;
 2MN125          	110.257083  	0.          	                	;
 2PN45           	114.03502   	0.          	                	;
 2MN131          	112.606645  	0.          	                	;
 2MN142          	115.108486  	0.          	                	;
 2MN147          	114.9053    	0.          	                	;
 2MN157          	114.546376  	0.          	                	;
 2MN167          	114.009922  	0.          	                	;
 2MN178          	113.827036  	0.          	                	;
 3MN1            	94.13957    	0.          	                	;
 3MN3            	94.773768   	0.          	                	;
 3MN5            	95.621206   	0.          	                	;
 3MN8            	94.616632   	0.          	                	;
 3MN14           	94.713415   	0.          	                	;
 3MN18           	93.869034   	0.          	                	;
 3MN27           	93.664991   	0.          	                	;
 3MN36           	93.461229   	0.          	                	;
 3PN4            	93.460734   	0.          	                	;
 3MN42           	96.403905   	0.          	                	;
 3MN46           	96.520129   	0.          	                	;
 3MN57           	96.143131   	0.          	                	;
 3MN66           	95.393907   	0.          	                	;
 3MN72           	92.989617   	0.          	                	;
 3MN77           	94.414272   	0.          	                	;
 3MN84           	95.633032   	0.          	                	;
 3MN91           	96.203967   	0.          	                	;
 3MN98           	97.29694    	0.          	                	;
 3MN102          	96.066465   	0.          	                	;
 3MN107          	95.840459   	0.          	                	;
 3MN120          	95.617216   	0.          	                	;
 3PN10           	95.34281    	0.          	                	;
 3PN12           	94.916223   	0.          	                	;
 3MN129          	95.071784   	0.          	                	;
 3MN133          	95.3309     	0.          	                	;
 3MN136          	96.170389   	0.          	                	;
 3MN139          	96.588992   	0.          	                	;
 3MN145          	93.018543   	0.          	                	;
 3MN146          	91.71492    	0.          	                	;
 3MN148          	91.916292   	0.          	                	;
 3MN156          	95.38937    	0.          	                	;
 3MN165          	93.746729   	0.          	                	;
 3MN171          	95.467493   	0.          	                	;
 3MN176          	95.045561   	0.          	                	;
 3MN182          	93.394296   	0.          	                	;
 3MN189          	93.183681   	0.          	                	;
 3MN194          	95.262701   	0.          	                	;
 3MN196          	93.319768   	0.          	                	;
 3PN18           	95.449617   	0.          	                	;
 3MN202          	95.67792    	0.          	                	;
 3MN208          	92.906392   	0.          	                	;
 3MN217          	96.901543   	0.          	                	;
 3MN228          	97.327505   	0.          	                	;
 3MN234          	97.967305   	0.          	                	;
 3PN19           	95.755128   	0.          	                	;
 3MN243          	96.397555   	0.          	                	;
 3MN249          	96.60457    	0.          	                	;
 3MN265          	96.829506   	0.          	                	;
 3MN273          	97.032863   	0.          	                	;
 3MN278          	97.340535   	0.          	                	;
 3MN286          	99.659445   	0.          	                	;
 3MN303          	100.986911  	0.          	                	;
 3PN26           	98.894012   	0.          	                	;
 3PN25           	97.69097    	0.          	                	;
 3MN314          	97.86461    	0.          	                	;
 3MN318          	98.476721   	0.          	                	;
 3MN322          	99.05999    	0.          	                	;
 3MN324          	99.29483    	0.          	                	;
 3MN330          	101.929202  	0.          	                	;
 3PN23           	103.833211  	0.          	                	;
 3PN36           	100.289466  	0.          	                	;
 3PN38           	99.999597   	0.          	                	;
 3MN338          	98.727328   	0.          	                	;
 3MN339          	100.054894  	0.          	                	;
 3MN348          	101.074734  	0.          	                	;
 3PN47           	98.874183   	0.          	                	;
 3MN358          	99.883985   	0.          	                	;
 3MN366          	100.474354  	0.          	                	;
 3MN372          	101.532652  	0.          	                	;
 3MN375          	101.735534  	0.          	                	;
 3PN49           	101.98979   	0.          	                	;
 3MN382          	102.828766  	0.          	                	;
 3PN48           	105.144129  	0.          	                	;
 3MN763          	104.270602  	0.          	                	;
 3MN758          	104.262081  	0.          	                	;
 3MN755          	104.256382  	0.          	                	;
 3MN753          	104.249818  	0.          	                	;
 3MN744          	104.244635  	0.          	                	;
 3MN742          	104.237814  	0.          	                	;
 3MN734          	104.232258  	0.          	                	;
 3MN728          	104.226436  	0.          	                	;
 3MN724          	104.218734  	0.          	                	;
 3MN718          	104.213341  	0.          	                	;
 3MN717          	104.207702  	0.          	                	;
 3MN715          	104.202529  	0.          	                	;
 3MN714          	104.196158  	0.          	                	;
 3MN710          	104.191084  	0.          	                	;
 3MN703          	104.185587  	0.          	                	;
 3MN701          	104.177969  	0.          	                	;
 3MN695          	104.170685  	0.          	                	;
 3MN692          	104.164718  	0.          	                	;
 3MN689          	104.158708  	0.          	                	;
 3MN688          	104.141959  	0.          	                	;
 3MN686          	104.13439   	0.          	                	;
 3MN682          	104.121445  	0.          	                	;
 3MN671          	104.111963  	0.          	                	;
 3MN669          	104.106665  	0.          	                	;
 3MN665          	104.100699  	0.          	                	;
 3MN664          	104.094912  	0.          	                	;
 3MN656          	104.089444  	0.          	                	;
 3MN647          	104.084124  	0.          	                	;
 3MN641          	104.078272  	0.          	                	;
 3MN639          	104.073304  	0.          	                	;
 3MN484          	104.068209  	0.          	                	;
 3PN79           	108.237675  	0.          	                	;
 3MN499          	108.454431  	0.          	                	;
 3MN509          	109.083828  	0.          	                	;
 3MN515          	110.441188  	0.          	                	;
 3MN539          	108.4078    	0.          	                	;
 3MN550          	109.581994  	0.          	                	;
 3MN558          	107.072713  	0.          	                	;
 3MN560          	106.246357  	0.          	                	;
 3MN568          	112.393875  	0.          	                	;
 3MN577          	111.058949  	0.          	                	;
 3MN587          	107.792299  	0.          	                	;
 3PN91           	107.892718  	0.          	                	;
 3PN93           	108.163354  	0.          	                	;
 3PN95           	111.960999  	0.          	                	;
 3PN101          	109.820588  	0.          	                	;
 3MN605          	110.208365  	0.          	                	;
 3MN609          	110.527599  	0.          	                	;
 3MN610          	109.249766  	0.          	                	;
 3MN611          	108.438657  	0.          	                	;
 3PN103          	108.210672  	0.          	                	;
 3MN614          	108.203109  	0.          	                	;
 3MN616          	109.697848  	0.          	                	;
 3MN625          	109.591858  	0.          	                	;
 3PN108          	109.372214  	0.          	                	;
 3MN635          	112.136775  	0.          	                	;
 3MN636          	112.093937  	0.          	                	;
 4MN1            	94.13957    	0.          	                	;
 4MN3            	94.773768   	0.          	                	;
 4MN5            	95.621206   	0.          	                	;
 4MN8            	94.616632   	0.          	                	;
 4MN14           	94.713415   	0.          	                	;
 4MN18           	93.869034   	0.          	                	;
 4MN27           	93.664991   	0.          	                	;
 4MN36           	93.461229   	0.          	                	;
 4PN4            	93.460734   	0.          	                	;
 4MN42           	96.403905   	0.          	                	;
 4MN46           	96.520129   	0.          	                	;
 4MN57           	96.143131   	0.          	                	;
 4MN66           	95.393907   	0.          	                	;
 4MN72           	92.989617   	0.          	                	;
 4MN77           	94.414272   	0.          	                	;
 4MN84           	95.633032   	0.          	                	;
 4MN91           	96.203967   	0.          	                	;
 4MN98           	97.29694    	0.          	                	;
 4MN102          	96.066465   	0.          	                	;
 4MN107          	95.840459   	0.          	                	;
 4MN120          	95.617216   	0.          	                	;
 4PN10           	95.34281    	0.          	                	;
 4PN12           	94.916223   	0.          	                	;
 4MN129          	95.071784   	0.          	                	;
 4MN133          	95.3309     	0.          	                	;
 4MN136          	96.170389   	0.          	                	;
 4MN139          	96.588992   	0.          	                	;
 4MN145          	93.018543   	0.          	                	;
 4MN146          	91.71492    	0.          	                	;
 4MN148          	91.916292   	0.          	                	;
 4MN156          	95.38937    	0.          	                	;
 4MN165          	93.746729   	0.          	                	;
 4MN171          	95.467493   	0.          	                	;
 4MN176          	95.045561   	0.          	                	;
 4MN182          	93.394296   	0.          	                	;
 4MN189          	93.183681   	0.          	                	;
 4MN194          	95.262701   	0.          	                	;
 4MN196          	93.319768   	0.          	                	;
 4PN18           	95.449617   	0.          	                	;
 4MN202          	95.67792    	0.          	                	;
 4MN208          	92.906392   	0.          	                	;
 4MN217          	96.901543   	0.          	                	;
 4MN228          	97.327505   	0.          	                	;
 4MN234          	97.967305   	0.          	                	;
 4PN19           	95.755128   	0.          	                	;
 4MN243          	96.397555   	0.          	                	;
 4MN249          	96.60457    	0.          	                	;
 4MN265          	96.829506   	0.          	                	;
 4MN273          	97.032863   	0.          	                	;
 4MN278          	97.340535   	0.          	                	;
 4MN286          	99.659445   	0.          	                	;
 4MN303          	100.986911  	0.          	                	;
 4PN26           	98.894012   	0.          	                	;
 4PN25           	97.69097    	0.          	                	;
 4MN314          	97.86461    	0.          	                	;
 4MN318          	98.476721   	0.          	                	;
 4MN322          	99.05999    	0.          	                	;
 4MN324          	99.29483    	0.          	                	;
 4MN330          	101.929202  	0.          	                	;
 4PN23           	103.833211  	0.          	                	;
 4PN36           	100.289466  	0.          	                	;
 4PN38           	99.999597   	0.          	                	;
 4MN338          	98.727328   	0.          	                	;
 4MN339          	100.054894  	0.          	                	;
 4MN348          	101.074734  	0.          	                	;
 4PN47           	98.874183   	0.          	                	;
 4MN358          	99.883985   	0.          	                	;
 4MN366          	100.474354  	0.          	                	;
 4MN372          	101.532652  	0.          	                	;
 4MN375          	101.735534  	0.          	                	;
 4PN49           	101.98979   	0.          	                	;
 4MN382          	102.828766  	0.          	                	;
 4PN48           	105.144129  	0.          	                	;
 4MN763          	104.270602  	0.          	                	;
 4MN758          	104.262081  	0.          	                	;
 4MN755          	104.256382  	0.          	                	;
 4MN753          	104.249818  	0.          	                	;
 4MN744          	104.244635  	0.          	                	;
 4MN742          	104.237814  	0.          	                	;
 4MN734          	104.232258  	0.          	                	;
 4MN728          	104.226436  	0.          	                	;
 4MN724          	104.218734  	0.          	                	;
 4MN718          	104.213341  	0.          	                	;
 4MN717          	104.207702  	0.          	                	;
 4MN715          	104.202529  	0.          	                	;
 4MN714          	104.196158  	0.          	                	;
 4MN710          	104.191084  	0.          	                	;
 4MN703          	104.185587  	0.          	                	;
 4MN701          	104.177969  	0.          	                	;
 4MN695          	104.170685  	0.          	                	;
 4MN692          	104.164718  	0.          	                	;
 4MN689          	104.158708  	0.          	                	;
 4MN688          	104.141959  	0.          	                	;
 4MN686          	104.13439   	0.          	                	;
 4MN682          	104.121445  	0.          	                	;
 4MN671          	104.111963  	0.          	                	;
 4MN669          	104.106665  	0.          	                	;
 4MN665          	104.100699  	0.          	                	;
 4MN664          	104.094912  	0.          	                	;
 4MN656          	104.089444  	0.          	                	;
 4MN647          	104.084124  	0.          	                	;
 4MN641          	104.078272  	0.          	                	;
 4MN639          	104.073304  	0.          	                	;
 4MN484          	104.068209  	0.          	                	;
 4PN79           	108.237675  	0.          	                	;
 4MN499          	108.454431  	0.          	                	;
 4MN509          	109.083828  	0.          	                	;
 4MN515          	110.441188  	0.          	                	;
 4MN539          	108.4078    	0.          	                	;
 4MN550          	109.581994  	0.          	                	;
 4MN558          	107.072713  	0.          	                	;
 4MN560          	106.246357  	0.          	                	;
 4MN568          	112.393875  	0.          	                	;
 4MN577          	111.058949  	0.          	                	;
 4MN587          	107.792299  	0.          	                	;
 4PN91           	107.892718  	0.          	                	;
 4PN93           	108.163354  	0.          	                	;
 4PN95           	111.960999  	0.          	                	;
 4PN101          	109.820588  	0.          	                	;
 4MN605          	110.208365  	0.          	                	;
 4MN609          	110.527599  	0.          	                	;
 4MN610          	109.249766  	0.          	                	;
 4MN611          	108.438657  	0.          	                	;
 4PN103          	108.210672  	0.          	                	;
 4MN614          	108.203109  	0.          	                	;
 4MN616          	109.697848  	0.          	                	;
 4MN625          	109.591858  	0.          	                	;
 4PN108          	109.372214  	0.          	                	;
 4MN635          	112.136775  	0.          	                	;
 4MN636          	112.093937  	0.          	                	;
 6               	93          	0           	                	;
 7               	93          	0           	                	;
 elag            	93          	0           	                	;
 kozos3          	94          	0           	                	;
 n_sziv3         	94          	0           	                	;
 n_sziv2         	94          	0           	                	;
 n_sziv1         	94          	0           	                	;
 kozos2          	94          	0           	                	;
 kozos1          	94          	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 tarozo1         	94.8        	                	;
 tarozo2_1       	115.1       	                	;
 tarozo2_2       	115.1       	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 S1              	MN1             	PN4             	261.990048  	503.8       	150         	0.          	Open  	;
 S118            	PN4             	MN13            	231.20860199999998	503.8       	150         	0.          	Open  	;
 S13             	MN13            	MN25            	204.46601600000002	503.8       	150         	0.          	Open  	;
 S25             	MN25            	MN38            	237.831267  	503.8       	150         	0.          	Open  	;
 S38             	MN38            	PN8             	237.76133299999998	503.8       	150         	0.          	Open  	;
 S122            	PN8             	MN57            	328.144502  	503.8       	150         	0.          	Open  	;
 S57             	MN57            	PN13            	215.423339  	503.8       	150         	0.          	Open  	;
 S127            	PN13            	MN71            	230.009711  	503.8       	150         	0.          	Open  	;
 S71             	MN71            	MN74            	257.700727  	503.8       	150         	0.          	Open  	;
 S74             	MN74            	PN63            	203.18167599999998	503.8       	150         	0.          	Open  	;
 S195            	PN63            	MN84            	205.43650200000002	503.8       	150         	0.          	Open  	;
 S84             	MN84            	MN88            	200.80252499999997	503.8       	150         	0.          	Open  	;
 S88             	MN88            	PN32            	219.555634  	503.8       	150         	0.          	Open  	;
 S164            	PN32            	PN44            	217.441648  	503.8       	150         	0.          	Open  	;
 S176            	PN44            	PN113           	200.85026200000001	503.8       	150         	0.          	Open  	;
 S287            	PN113           	PN56            	276.601865  	503.8       	150         	0.          	Open  	;
 S188            	PN56            	PN88            	202.465852  	503.8       	150         	0.          	Open  	;
 S262            	PN88            	PN66            	210.112137  	503.8       	150         	0.          	Open  	;
 S240            	PN66            	PN73            	219.402945  	503.8       	150         	0.          	Open  	;
 S247            	PN73            	PN82            	201.97431300000002	503.8       	150         	0.          	Open  	;
 S256            	PN82            	MN120           	205.19374500000004	503.8       	150         	0.          	Open  	;
 S139            	MN120           	MN125           	232.082724  	503.8       	150         	0.          	Open  	;
 S144            	MN125           	PN45            	231.50692399999997	503.8       	150         	0.          	Open  	;
 S177            	PN45            	MN131           	281.394158  	503.8       	150         	0.          	Open  	;
 S150            	MN131           	MN142           	263.51696499999997	503.8       	150         	0.          	Open  	;
 S204            	MN142           	MN147           	203.185313  	503.8       	150         	0.          	Open  	;
 S209            	MN147           	MN157           	358.924467  	503.8       	150         	0.          	Open  	;
 S219            	MN157           	MN167           	230.66933999999998	503.8       	150         	0.          	Open  	;
 S229            	MN167           	MN178           	182.88519800000003	503.8       	150         	0.          	Open  	;
 2S1             	2MN1            	2PN4            	261.990048  	547.4       	150         	0.          	Open  	;
 2S118           	2PN4            	2MN13           	231.20860199999998	547.4       	150         	0.          	Open  	;
 2S13            	2MN13           	2MN25           	204.46601600000002	547.4       	150         	0.          	Open  	;
 2S25            	2MN25           	2MN38           	237.831267  	547.4       	150         	0.          	Open  	;
 2S38            	2MN38           	2PN8            	237.76133299999998	547.4       	150         	0.          	Open  	;
 2S122           	2PN8            	2MN57           	328.144502  	547.4       	150         	0.          	Open  	;
 2S57            	2MN57           	2PN13           	215.423339  	547.4       	150         	0.          	Open  	;
 2S127           	2PN13           	2MN71           	230.009711  	547.4       	150         	0.          	Open  	;
 2S71            	2MN71           	2MN74           	257.700727  	547.4       	150         	0.          	Open  	;
 2S74            	2MN74           	2PN63           	203.18167599999998	547.4       	150         	0.          	Open  	;
 2S195           	2PN63           	2MN84           	205.43650200000002	547.4       	150         	0.          	Open  	;
 2S84            	2MN84           	2MN88           	200.80252499999997	547.4       	150         	0.          	Open  	;
 2S88            	2MN88           	2PN32           	219.555634  	547.4       	150         	0.          	Open  	;
 2S164           	2PN32           	2PN44           	217.441648  	547.4       	150         	0.          	Open  	;
 2S176           	2PN44           	2PN113          	200.85026200000001	547.4       	150         	0.          	Open  	;
 2S287           	2PN113          	2PN56           	276.601865  	547.4       	150         	0.          	Open  	;
 2S188           	2PN56           	2PN88           	202.465852  	547.4       	150         	0.          	Open  	;
 2S262           	2PN88           	2PN66           	210.112137  	547.4       	150         	0.          	Open  	;
 2S240           	2PN66           	2PN73           	219.402945  	547.4       	150         	0.          	Open  	;
 2S247           	2PN73           	2PN82           	201.97431300000002	547.4       	150         	0.          	Open  	;
 2S256           	2PN82           	2MN120          	205.19374500000004	547.4       	150         	0.          	Open  	;
 2S139           	2MN120          	2MN125          	232.082724  	547.4       	150         	0.          	Open  	;
 2S144           	2MN125          	2PN45           	231.50692399999997	547.4       	150         	0.          	Open  	;
 2S177           	2PN45           	2MN131          	281.394158  	547.4       	150         	0.          	Open  	;
 2S150           	2MN131          	2MN142          	263.51696499999997	547.4       	150         	0.          	Open  	;
 2S204           	2MN142          	2MN147          	203.185313  	547.4       	150         	0.          	Open  	;
 2S209           	2MN147          	2MN157          	358.924467  	547.4       	150         	0.          	Open  	;
 2S219           	2MN157          	2MN167          	230.66933999999998	547.4       	150         	0.          	Open  	;
 2S229           	2MN167          	2MN178          	182.88519800000003	547.4       	150         	0.          	Open  	;
 3S1             	3MN1            	3MN3            	208.32503200000002	600         	140         	0.          	Open  	;
 3S3             	3MN3            	3MN5            	235.80543699999998	600         	140         	0.          	Open  	;
 3S5             	3MN5            	3MN8            	224.948742  	600         	140         	0.          	Open  	;
 3S8             	3MN8            	3MN14           	238.14061800000002	600         	140         	0.          	Open  	;
 3S14            	3MN14           	3MN18           	238.52369599999997	600         	140         	0.          	Open  	;
 3S18            	3MN18           	3MN27           	204.04226499999996	600         	140         	0.          	Open  	;
 3S27            	3MN27           	3MN36           	203.76214299999998	600         	140         	0.          	Open  	;
 3S36            	3MN36           	3PN4            	214.32649899999998	600         	140         	0.          	Open  	;
 3S639           	3PN4            	3MN42           	223.883627  	600         	140         	0.          	Open  	;
 3S42            	3MN42           	3MN46           	245.80174499999998	600         	140         	0.          	Open  	;
 3S46            	3MN46           	3MN57           	254.72623199999998	600         	140         	0.          	Open  	;
 3S57            	3MN57           	3MN66           	217.09488600000003	600         	140         	0.          	Open  	;
 3S66            	3MN66           	3MN72           	221.538812  	600         	140         	0.          	Open  	;
 3S72            	3MN72           	3MN77           	230.07842900000003	600         	140         	0.          	Open  	;
 3S77            	3MN77           	3MN84           	258.276403  	600         	140         	0.          	Open  	;
 3S84            	3MN84           	3MN91           	203.58103200000002	600         	140         	0.          	Open  	;
 3S91            	3MN91           	3MN98           	213.423052  	600         	140         	0.          	Open  	;
 3S98            	3MN98           	3MN102          	243.63414100000003	600         	140         	0.          	Open  	;
 3S102           	3MN102          	3MN107          	211.342834  	600         	140         	0.          	Open  	;
 3S107           	3MN107          	3MN120          	223.24264499999998	600         	140         	0.          	Open  	;
 3S120           	3MN120          	3PN10           	274.405686  	600         	140         	0.          	Open  	;
 3S645           	3PN10           	3PN12           	213.346768  	600         	140         	0.          	Open  	;
 3S647           	3PN12           	3MN129          	235.61837400000002	600         	140         	0.          	Open  	;
 3S129           	3MN129          	3MN133          	212.347515  	600         	140         	0.          	Open  	;
 3S133           	3MN133          	3MN136          	299.535917  	600         	140         	0.          	Open  	;
 3S136           	3MN136          	3MN139          	210.387059  	600         	140         	0.          	Open  	;
 3S139           	3MN139          	3MN145          	254.94174700000002	600         	140         	0.          	Open  	;
 3S145           	3MN145          	3MN146          	294.602813  	600         	140         	0.          	Open  	;
 3S146           	3MN146          	3MN148          	201.372032  	600         	140         	0.          	Open  	;
 3S148           	3MN148          	3MN156          	265.25597700000003	600         	140         	0.          	Open  	;
 3S156           	3MN156          	3MN165          	235.16612199999997	600         	140         	0.          	Open  	;
 3S165           	3MN165          	3MN171          	220.02691699999997	600         	140         	0.          	Open  	;
 3S171           	3MN171          	3MN176          	217.92276900000002	600         	140         	0.          	Open  	;
 3S176           	3MN176          	3MN182          	204.47881   	600         	140         	0.          	Open  	;
 3S182           	3MN182          	3MN189          	210.615041  	600         	140         	0.          	Open  	;
 3S189           	3MN189          	3MN194          	259.33680100000004	600         	140         	0.          	Open  	;
 3S194           	3MN194          	3MN196          	222.76601800000003	600         	140         	0.          	Open  	;
 3S196           	3MN196          	3PN18           	255.81767000000002	600         	140         	0.          	Open  	;
 3S653           	3PN18           	3MN202          	239.991349  	600         	140         	0.          	Open  	;
 3S202           	3MN202          	3MN208          	257.286512  	600         	140         	0.          	Open  	;
 3S208           	3MN208          	3MN217          	220.90790100000004	600         	140         	0.          	Open  	;
 3S217           	3MN217          	3MN228          	218.36518799999996	600         	140         	0.          	Open  	;
 3S228           	3MN228          	3MN234          	211.004098  	600         	140         	0.          	Open  	;
 3S234           	3MN234          	3PN19           	223.795711  	600         	140         	0.          	Open  	;
 3S654           	3PN19           	3MN243          	242.50599400000002	600         	140         	0.          	Open  	;
 3S243           	3MN243          	3MN249          	207.014477  	600         	140         	0.          	Open  	;
 3S249           	3MN249          	3MN265          	224.93666299999998	600         	140         	0.          	Open  	;
 3S265           	3MN265          	3MN273          	203.357052  	600         	140         	0.          	Open  	;
 3S273           	3MN273          	3MN278          	200.788446  	600         	140         	0.          	Open  	;
 3S278           	3MN278          	3MN286          	212.396521  	600         	140         	0.          	Open  	;
 3S286           	3MN286          	3MN303          	200.986212  	600         	140         	0.          	Open  	;
 3S303           	3MN303          	3PN26           	287.252539  	600         	140         	0.          	Open  	;
 3S661           	3PN26           	3PN25           	267.316433  	600         	140         	0.          	Open  	;
 3S660           	3PN25           	3MN314          	214.56792900000002	600         	140         	0.          	Open  	;
 3S314           	3MN314          	3MN318          	278.388794  	600         	140         	0.          	Open  	;
 3S318           	3MN318          	3MN322          	213.93636800000002	600         	140         	0.          	Open  	;
 3S322           	3MN322          	3MN324          	241.786213  	600         	140         	0.          	Open  	;
 3S324           	3MN324          	3MN330          	254.762043  	600         	140         	0.          	Open  	;
 3S330           	3MN330          	3PN23           	281.732345  	600         	140         	0.          	Open  	;
 3S658           	3PN23           	3PN36           	223.94646200000003	600         	140         	0.          	Open  	;
 3S671           	3PN36           	3PN38           	211.126953  	600         	140         	0.          	Open  	;
 3S673           	3PN38           	3MN338          	231.42234000000002	600         	140         	0.          	Open  	;
 3S338           	3MN338          	3MN339          	251.57155699999998	600         	140         	0.          	Open  	;
 3S339           	3MN339          	3MN348          	265.994193  	600         	140         	0.          	Open  	;
 3S348           	3MN348          	3PN47           	226.53243300000003	600         	140         	0.          	Open  	;
 3S682           	3PN47           	3MN358          	219.471498  	600         	140         	0.          	Open  	;
 3S358           	3MN358          	3MN366          	213.99111800000003	600         	140         	0.          	Open  	;
 3S366           	3MN366          	3MN372          	274.53247799999997	600         	140         	0.          	Open  	;
 3S372           	3MN372          	3MN375          	202.882131  	600         	140         	0.          	Open  	;
 3S375           	3MN375          	3PN49           	225.677482  	600         	140         	0.          	Open  	;
 3S684           	3PN49           	3MN382          	240.049663  	600         	140         	0.          	Open  	;
 3S382           	3MN382          	3PN48           	260.694156  	600         	140         	0.          	Open  	;
 3S683           	3PN48           	3MN763          	270.59721   	600         	140         	0.          	Open  	;
 3S870           	3MN763          	3MN758          	346.938239  	600         	140         	0.          	Open  	;
 3S865           	3MN758          	3MN755          	232.06947300000002	600         	140         	0.          	Open  	;
 3S862           	3MN755          	3MN753          	267.29741   	600         	140         	0.          	Open  	;
 3S860           	3MN753          	3MN744          	211.043724  	600         	140         	0.          	Open  	;
 3S851           	3MN744          	3MN742          	277.759907  	600         	140         	0.          	Open  	;
 3S849           	3MN742          	3MN734          	226.23688700000002	600         	140         	0.          	Open  	;
 3S841           	3MN734          	3MN728          	237.03913   	600         	140         	0.          	Open  	;
 3S835           	3MN728          	3MN724          	313.649403  	600         	140         	0.          	Open  	;
 3S831           	3MN724          	3MN718          	219.600639  	600         	140         	0.          	Open  	;
 3S825           	3MN718          	3MN717          	229.577022  	600         	140         	0.          	Open  	;
 3S824           	3MN717          	3MN715          	210.653324  	600         	140         	0.          	Open  	;
 3S822           	3MN715          	3MN714          	259.414317  	600         	140         	0.          	Open  	;
 3S821           	3MN714          	3MN710          	206.637116  	600         	140         	0.          	Open  	;
 3S817           	3MN710          	3MN703          	223.840261  	600         	140         	0.          	Open  	;
 3S810           	3MN703          	3MN701          	310.192231  	600         	140         	0.          	Open  	;
 3S808           	3MN701          	3MN695          	296.586152  	600         	140         	0.          	Open  	;
 3S802           	3MN695          	3MN692          	242.959817  	600         	140         	0.          	Open  	;
 3S799           	3MN692          	3MN689          	244.723006  	600         	140         	0.          	Open  	;
 3S796           	3MN689          	3MN688          	682.024184  	600         	140         	0.          	Open  	;
 3S795           	3MN688          	3MN686          	308.215319  	600         	140         	0.          	Open  	;
 3S793           	3MN686          	3MN682          	527.090496  	600         	140         	0.          	Open  	;
 3S789           	3MN682          	3MN671          	386.107926  	600         	140         	0.          	Open  	;
 3S778           	3MN671          	3MN669          	215.735252  	600         	140         	0.          	Open  	;
 3S776           	3MN669          	3MN665          	242.924726  	600         	140         	0.          	Open  	;
 3S772           	3MN665          	3MN664          	235.663703  	600         	140         	0.          	Open  	;
 3S771           	3MN664          	3MN656          	222.641095  	600         	140         	0.          	Open  	;
 3S763           	3MN656          	3MN647          	216.618345  	600         	140         	0.          	Open  	;
 3S754           	3MN647          	3MN641          	238.31235299999997	600         	140         	0.          	Open  	;
 3S748           	3MN641          	3MN639          	202.298374  	600         	140         	0.          	Open  	;
 3S746           	3MN639          	3MN484          	207.43763   	600         	140         	0.          	Open  	;
 3S484           	3MN484          	3PN79           	203.71090099999998	600         	140         	0.          	Open  	;
 3S714           	3PN79           	3MN499          	216.75592899999998	600         	140         	0.          	Open  	;
 3S499           	3MN499          	3MN509          	202.15729800000003	600         	140         	0.          	Open  	;
 3S509           	3MN509          	3MN515          	214.707449  	600         	140         	0.          	Open  	;
 3S515           	3MN515          	3MN539          	214.03524399999998	600         	140         	0.          	Open  	;
 3S539           	3MN539          	3MN550          	221.214144  	600         	140         	0.          	Open  	;
 3S550           	3MN550          	3MN558          	233.447063  	600         	140         	0.          	Open  	;
 3S558           	3MN558          	3MN560          	203.14269399999998	600         	140         	0.          	Open  	;
 3S560           	3MN560          	3MN568          	204.475399  	600         	140         	0.          	Open  	;
 3S568           	3MN568          	3MN577          	204.89415099999997	600         	140         	0.          	Open  	;
 3S577           	3MN577          	3MN587          	247.48325599999998	600         	140         	0.          	Open  	;
 3S587           	3MN587          	3PN91           	271.295443  	600         	140         	0.          	Open  	;
 3S726           	3PN91           	3PN93           	204.159335  	600         	140         	0.          	Open  	;
 3S728           	3PN93           	3PN95           	224.372735  	600         	140         	0.          	Open  	;
 3S730           	3PN95           	3PN101          	290.83748   	600         	140         	0.          	Open  	;
 3S736           	3PN101          	3MN605          	216.43135200000003	600         	140         	0.          	Open  	;
 3S605           	3MN605          	3MN609          	312.803352  	600         	140         	0.          	Open  	;
 3S609           	3MN609          	3MN610          	284.625149  	600         	140         	0.          	Open  	;
 3S610           	3MN610          	3MN611          	323.008425  	600         	140         	0.          	Open  	;
 3S611           	3MN611          	3PN103          	227.985924  	600         	140         	0.          	Open  	;
 3S738           	3PN103          	3MN614          	254.17685   	600         	140         	0.          	Open  	;
 3S614           	3MN614          	3MN616          	282.174027  	600         	140         	0.          	Open  	;
 3S616           	3MN616          	3MN625          	211.12399900000003	600         	140         	0.          	Open  	;
 3S625           	3MN625          	3PN108          	211.52954900000003	600         	140         	0.          	Open  	;
 3S743           	3PN108          	3MN635          	224.96703900000003	600         	140         	0.          	Open  	;
 3S635           	3MN635          	3MN636          	42.837625   	600         	140         	0.          	Open  	;
 4S1             	4MN1            	4MN3            	208.32503200000002	600         	140         	0.          	Open  	;
 4S3             	4MN3            	4MN5            	235.80543699999998	600         	140         	0.          	Open  	;
 4S5             	4MN5            	4MN8            	224.948742  	600         	140         	0.          	Open  	;
 4S8             	4MN8            	4MN14           	238.14061800000002	600         	140         	0.          	Open  	;
 4S14            	4MN14           	4MN18           	238.52369599999997	600         	140         	0.          	Open  	;
 4S18            	4MN18           	4MN27           	204.04226499999996	600         	140         	0.          	Open  	;
 4S27            	4MN27           	4MN36           	203.76214299999998	600         	140         	0.          	Open  	;
 4S36            	4MN36           	4PN4            	214.32649899999998	600         	140         	0.          	Open  	;
 4S639           	4PN4            	4MN42           	223.883627  	600         	140         	0.          	Open  	;
 4S42            	4MN42           	4MN46           	245.80174499999998	600         	140         	0.          	Open  	;
 4S46            	4MN46           	4MN57           	254.72623199999998	600         	140         	0.          	Open  	;
 4S57            	4MN57           	4MN66           	217.09488600000003	600         	140         	0.          	Open  	;
 4S66            	4MN66           	4MN72           	221.538812  	600         	140         	0.          	Open  	;
 4S72            	4MN72           	4MN77           	230.07842900000003	600         	140         	0.          	Open  	;
 4S77            	4MN77           	4MN84           	258.276403  	600         	140         	0.          	Open  	;
 4S84            	4MN84           	4MN91           	203.58103200000002	600         	140         	0.          	Open  	;
 4S91            	4MN91           	4MN98           	213.423052  	600         	140         	0.          	Open  	;
 4S98            	4MN98           	4MN102          	243.63414100000003	600         	140         	0.          	Open  	;
 4S102           	4MN102          	4MN107          	211.342834  	600         	140         	0.          	Open  	;
 4S107           	4MN107          	4MN120          	223.24264499999998	600         	140         	0.          	Open  	;
 4S120           	4MN120          	4PN10           	274.405686  	600         	140         	0.          	Open  	;
 4S645           	4PN10           	4PN12           	213.346768  	600         	140         	0.          	Open  	;
 4S647           	4PN12           	4MN129          	235.61837400000002	600         	140         	0.          	Open  	;
 4S129           	4MN129          	4MN133          	212.347515  	600         	140         	0.          	Open  	;
 4S133           	4MN133          	4MN136          	299.535917  	600         	140         	0.          	Open  	;
 4S136           	4MN136          	4MN139          	210.387059  	600         	140         	0.          	Open  	;
 4S139           	4MN139          	4MN145          	254.94174700000002	600         	140         	0.          	Open  	;
 4S145           	4MN145          	4MN146          	294.602813  	600         	140         	0.          	Open  	;
 4S146           	4MN146          	4MN148          	201.372032  	600         	140         	0.          	Open  	;
 4S148           	4MN148          	4MN156          	265.25597700000003	600         	140         	0.          	Open  	;
 4S156           	4MN156          	4MN165          	235.16612199999997	600         	140         	0.          	Open  	;
 4S165           	4MN165          	4MN171          	220.02691699999997	600         	140         	0.          	Open  	;
 4S171           	4MN171          	4MN176          	217.92276900000002	600         	140         	0.          	Open  	;
 4S176           	4MN176          	4MN182          	204.47881   	600         	140         	0.          	Open  	;
 4S182           	4MN182          	4MN189          	210.615041  	600         	140         	0.          	Open  	;
 4S189           	4MN189          	4MN194          	259.33680100000004	600         	140         	0.          	Open  	;
 4S194           	4MN194          	4MN196          	222.76601800000003	600         	140         	0.          	Open  	;
 4S196           	4MN196          	4PN18           	255.81767000000002	600         	140         	0.          	Open  	;
 4S653           	4PN18           	4MN202          	239.991349  	600         	140         	0.          	Open  	;
 4S202           	4MN202          	4MN208          	257.286512  	600         	140         	0.          	Open  	;
 4S208           	4MN208          	4MN217          	220.90790100000004	600         	140         	0.          	Open  	;
 4S217           	4MN217          	4MN228          	218.36518799999996	600         	140         	0.          	Open  	;
 4S228           	4MN228          	4MN234          	211.004098  	600         	140         	0.          	Open  	;
 4S234           	4MN234          	4PN19           	223.795711  	600         	140         	0.          	Open  	;
 4S654           	4PN19           	4MN243          	242.50599400000002	600         	140         	0.          	Open  	;
 4S243           	4MN243          	4MN249          	207.014477  	600         	140         	0.          	Open  	;
 4S249           	4MN249          	4MN265          	224.93666299999998	600         	140         	0.          	Open  	;
 4S265           	4MN265          	4MN273          	203.357052  	600         	140         	0.          	Open  	;
 4S273           	4MN273          	4MN278          	200.788446  	600         	140         	0.          	Open  	;
 4S278           	4MN278          	4MN286          	212.396521  	600         	140         	0.          	Open  	;
 4S286           	4MN286          	4MN303          	200.986212  	600         	140         	0.          	Open  	;
 4S303           	4MN303          	4PN26           	287.252539  	600         	140         	0.          	Open  	;
 4S661           	4PN26           	4PN25           	267.316433  	600         	140         	0.          	Open  	;
 4S660           	4PN25           	4MN314          	214.56792900000002	600         	140         	0.          	Open  	;
 4S314           	4MN314          	4MN318          	278.388794  	600         	140         	0.          	Open  	;
 4S318           	4MN318          	4MN322          	213.93636800000002	600         	140         	0.          	Open  	;
 4S322           	4MN322          	4MN324          	241.786213  	600         	140         	0.          	Open  	;
 4S324           	4MN324          	4MN330          	254.762043  	600         	140         	0.          	Open  	;
 4S330           	4MN330          	4PN23           	281.732345  	600         	140         	0.          	Open  	;
 4S658           	4PN23           	4PN36           	223.94646200000003	600         	140         	0.          	Open  	;
 4S671           	4PN36           	4PN38           	211.126953  	600         	140         	0.          	Open  	;
 4S673           	4PN38           	4MN338          	231.42234000000002	600         	140         	0.          	Open  	;
 4S338           	4MN338          	4MN339          	251.57155699999998	600         	140         	0.          	Open  	;
 4S339           	4MN339          	4MN348          	265.994193  	600         	140         	0.          	Open  	;
 4S348           	4MN348          	4PN47           	226.53243300000003	600         	140         	0.          	Open  	;
 4S682           	4PN47           	4MN358          	219.471498  	600         	140         	0.          	Open  	;
 4S358           	4MN358          	4MN366          	213.99111800000003	600         	140         	0.          	Open  	;
 4S366           	4MN366          	4MN372          	274.53247799999997	600         	140         	0.          	Open  	;
 4S372           	4MN372          	4MN375          	202.882131  	600         	140         	0.          	Open  	;
 4S375           	4MN375          	4PN49           	225.677482  	600         	140         	0.          	Open  	;
 4S684           	4PN49           	4MN382          	240.049663  	600         	140         	0.          	Open  	;
 4S382           	4MN382          	4PN48           	260.694156  	600         	140         	0.          	Open  	;
 4S683           	4PN48           	4MN763          	270.59721   	600         	140         	0.          	Open  	;
 4S870           	4MN763          	4MN758          	346.938239  	600         	140         	0.          	Open  	;
 4S865           	4MN758          	4MN755          	232.06947300000002	600         	140         	0.          	Open  	;
 4S862           	4MN755          	4MN753          	267.29741   	600         	140         	0.          	Open  	;
 4S860           	4MN753          	4MN744          	211.043724  	600         	140         	0.          	Open  	;
 4S851           	4MN744          	4MN742          	277.759907  	600         	140         	0.          	Open  	;
 4S849           	4MN742          	4MN734          	226.23688700000002	600         	140         	0.          	Open  	;
 4S841           	4MN734          	4MN728          	237.03913   	600         	140         	0.          	Open  	;
 4S835           	4MN728          	4MN724          	313.649403  	600         	140         	0.          	Open  	;
 4S831           	4MN724          	4MN718          	219.600639  	600         	140         	0.          	Open  	;
 4S825           	4MN718          	4MN717          	229.577022  	600         	140         	0.          	Open  	;
 4S824           	4MN717          	4MN715          	210.653324  	600         	140         	0.          	Open  	;
 4S822           	4MN715          	4MN714          	259.414317  	600         	140         	0.          	Open  	;
 4S821           	4MN714          	4MN710          	206.637116  	600         	140         	0.          	Open  	;
 4S817           	4MN710          	4MN703          	223.840261  	600         	140         	0.          	Open  	;
 4S810           	4MN703          	4MN701          	310.192231  	600         	140         	0.          	Open  	;
 4S808           	4MN701          	4MN695          	296.586152  	600         	140         	0.          	Open  	;
 4S802           	4MN695          	4MN692          	242.959817  	600         	140         	0.          	Open  	;
 4S799           	4MN692          	4MN689          	244.723006  	600         	140         	0.          	Open  	;
 4S796           	4MN689          	4MN688          	682.024184  	600         	140         	0.          	Open  	;
 4S795           	4MN688          	4MN686          	308.215319  	600         	140         	0.          	Open  	;
 4S793           	4MN686          	4MN682          	527.090496  	600         	140         	0.          	Open  	;
 4S789           	4MN682          	4MN671          	386.107926  	600         	140         	0.          	Open  	;
 4S778           	4MN671          	4MN669          	215.735252  	600         	140         	0.          	Open  	;
 4S776           	4MN669          	4MN665          	242.924726  	600         	140         	0.          	Open  	;
 4S772           	4MN665          	4MN664          	235.663703  	600         	140         	0.          	Open  	;
 4S771           	4MN664          	4MN656          	222.641095  	600         	140         	0.          	Open  	;
 4S763           	4MN656          	4MN647          	216.618345  	600         	140         	0.          	Open  	;
 4S754           	4MN647          	4MN641          	238.31235299999997	600         	140         	0.          	Open  	;
 4S748           	4MN641          	4MN639          	202.298374  	600         	140         	0.          	Open  	;
 4S746           	4MN639          	4MN484          	207.43763   	600         	140         	0.          	Open  	;
 4S484           	4MN484          	4PN79           	203.71090099999998	600         	140         	0.          	Open  	;
 4S714           	4PN79           	4MN499          	216.75592899999998	600         	140         	0.          	Open  	;
 4S499           	4MN499          	4MN509          	202.15729800000003	600         	140         	0.          	Open  	;
 4S509           	4MN509          	4MN515          	214.707449  	600         	140         	0.          	Open  	;
 4S515           	4MN515          	4MN539          	214.03524399999998	600         	140         	0.          	Open  	;
 4S539           	4MN539          	4MN550          	221.214144  	600         	140         	0.          	Open  	;
 4S550           	4MN550          	4MN558          	233.447063  	600         	140         	0.          	Open  	;
 4S558           	4MN558          	4MN560          	203.14269399999998	600         	140         	0.          	Open  	;
 4S560           	4MN560          	4MN568          	204.475399  	600         	140         	0.          	Open  	;
 4S568           	4MN568          	4MN577          	204.89415099999997	600         	140         	0.          	Open  	;
 4S577           	4MN577          	4MN587          	247.48325599999998	600         	140         	0.          	Open  	;
 4S587           	4MN587          	4PN91           	271.295443  	600         	140         	0.          	Open  	;
 4S726           	4PN91           	4PN93           	204.159335  	600         	140         	0.          	Open  	;
 4S728           	4PN93           	4PN95           	224.372735  	600         	140         	0.          	Open  	;
 4S730           	4PN95           	4PN101          	290.83748   	600         	140         	0.          	Open  	;
 4S736           	4PN101          	4MN605          	216.43135200000003	600         	140         	0.          	Open  	;
 4S605           	4MN605          	4MN609          	312.803352  	600         	140         	0.          	Open  	;
 4S609           	4MN609          	4MN610          	284.625149  	600         	140         	0.          	Open  	;
 4S610           	4MN610          	4MN611          	323.008425  	600         	140         	0.          	Open  	;
 4S611           	4MN611          	4PN103          	227.985924  	600         	140         	0.          	Open  	;
 4S738           	4PN103          	4MN614          	254.17685   	600         	140         	0.          	Open  	;
 4S614           	4MN614          	4MN616          	282.174027  	600         	140         	0.          	Open  	;
 4S616           	4MN616          	4MN625          	211.12399900000003	600         	140         	0.          	Open  	;
 4S625           	4MN625          	4PN108          	211.52954900000003	600         	140         	0.          	Open  	;
 4S743           	4PN108          	4MN635          	224.96703900000003	600         	140         	0.          	Open  	;
 4S635           	4MN635          	4MN636          	42.837625   	600         	140         	0.          	Open  	;
 8               	4MN636          	2MN1            	400         	600         	140         	0           	Open  	;
 9               	3MN636          	MN1             	400         	600         	140         	0           	Open  	;
 2               	6               	3MN1            	986.18      	600         	140         	0           	Open  	;
 3               	elag            	6               	10           	600         	140         	0           	Open  	;
 10              	elag            	7               	10           	600         	140         	0           	Open  	;
 12              	7               	4MN1            	986.18      	600         	140         	0           	Open  	;
 pk1             	tarozo1         	kozos1          	10           	2500         	140         	0           	Open  	;
 pk2             	kozos1          	kozos2          	10           	2500         	140         	0           	Open  	;
 sziv1           	kozos2          	n_sziv1         	1000        	2500        	100         	0           	Open  	;
 sziv2           	kozos2          	n_sziv2         	1000        	2500        	100         	0           	Open  	;
 sziv3           	kozos2          	n_sziv3         	1000        	2500        	100         	0           	Open  	;
 szel1           	n_sziv1         	kozos3          	1000        	2500        	100         	0           	Open  	;
 szel2           	n_sziv2         	kozos3          	1000        	2500        	100         	0           	Open  	;
 szel3           	n_sziv3         	kozos3          	1000        	2500        	100         	0           	Open  	;
 pk3             	kozos3          	elag            	10           	850         	140         	0           	Open  	;
 2S_veg          	2MN178          	tarozo2_1       	10          	547.4       	150         	0           	Open  	;
 S_veg           	MN178           	tarozo2_2       	10          	503.8       	150         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]







[RULES]








[ENERGY]
 Global Efficiency  	75.000000
 Global Price       	0.000000
 Demand Charge      	0.000000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	CMH
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	40
 Accuracy           	0.001000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.000000
 Emitter Exponent   	0.500000
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord           	Y-Coord
MN1             	848185.871        	291338.107        
PN4             	848222.302        	291100.543        
MN13            	848315.098        	290958.441        
MN25            	848491.496        	290937.364        
MN38            	848505.998        	290700.467        
PN8             	848517.930        	290463.013        
MN57            	848805.100        	290433.913        
PN13            	849020.241        	290444.760        
MN71            	849174.166        	290370.574        
MN74            	849188.264        	290113.263        
PN63            	849197.584        	289910.325        
MN84            	849209.679        	289705.245        
MN88            	849233.941        	289511.759        
PN32            	849231.827        	289297.748        
PN44            	849244.029        	289080.683        
PN113           	849259.543        	288880.434        
PN56            	849436.898        	288786.336        
PN88            	849571.472        	288663.355        
PN66            	849741.808        	288551.927        
PN73            	849785.289        	288339.030        
PN82            	849970.662        	288308.067        
MN120           	850152.773        	288223.575        
MN125           	850367.033        	288134.933        
PN45            	850579.361        	288042.696        
MN131           	850839.019        	287934.257        
MN142           	851014.217        	287779.895        
MN147           	851045.214        	287579.648        
MN157           	850791.052        	287386.818        
MN167           	850747.011        	287213.156        
MN178           	850748.916        	287048.835        
2MN1            	848187.371        	291339.607        
2PN4            	848223.802        	291102.043        
2MN13           	848316.598        	290959.941        
2MN25           	848492.996        	290938.864        
2MN38           	848507.498        	290701.967        
2PN8            	848519.430        	290464.513        
2MN57           	848806.600        	290435.413        
2PN13           	849021.741        	290446.260        
2MN71           	849175.666        	290372.074        
2MN74           	849189.764        	290114.763        
2PN63           	849199.084        	289911.825        
2MN84           	849211.179        	289706.745        
2MN88           	849235.441        	289513.259        
2PN32           	849233.327        	289299.248        
2PN44           	849245.529        	289082.183        
2PN113          	849261.043        	288881.934        
2PN56           	849438.398        	288787.836        
2PN88           	849572.972        	288664.855        
2PN66           	849743.308        	288553.427        
2PN73           	849786.789        	288340.530        
2PN82           	849972.162        	288309.567        
2MN120          	850154.273        	288225.075        
2MN125          	850368.533        	288136.433        
2PN45           	850580.861        	288044.196        
2MN131          	850840.519        	287935.757        
2MN142          	851015.717        	287781.395        
2MN147          	851046.714        	287581.148        
2MN157          	850792.552        	287388.318        
2MN167          	850748.511        	287214.656        
2MN178          	850750.416        	287050.335        
3MN1            	845269.850        	315938.608        
3MN3            	845347.244        	315745.193        
3MN5            	845433.956        	315525.909        
3MN8            	845604.655        	315382.108        
3MN14           	845500.914        	315169.299        
3MN18           	845399.175        	314953.577        
3MN27           	845315.411        	314767.521        
3MN36           	845232.611        	314581.341        
3PN4            	845145.511        	314385.511        
3MN42           	845057.394        	314181.340        
3MN46           	844980.079        	313948.378        
3MN57           	844883.252        	313712.774        
3MN66           	844803.116        	313511.076        
3MN72           	844993.833        	313417.717        
3MN77           	845091.420        	313224.233        
3MN84           	845094.182        	312974.009        
3MN91           	845017.999        	312785.221        
3MN98           	844946.601        	312584.455        
3MN102          	844957.464        	312341.082        
3MN107          	844968.584        	312130.032        
3MN120          	844980.374        	311907.101        
3PN10           	844987.153        	311632.847        
3PN12           	844997.288        	311420.000        
3MN129          	845115.957        	311279.936        
3MN133          	845234.378        	311171.895        
3MN136          	845265.253        	310873.956        
3MN139          	845284.132        	310664.417        
3MN145          	845306.361        	310410.447        
3MN146          	845346.228        	310118.554        
3MN148          	845259.443        	309936.843        
3MN156          	845301.905        	309778.180        
3MN165          	845272.083        	309546.622        
3MN171          	845238.833        	309329.122        
3MN176          	845205.903        	309113.702        
3MN182          	845174.993        	308911.573        
3MN189          	845140.226        	308704.055        
3MN194          	844976.839        	308617.518        
3MN196          	844922.497        	308401.482        
3PN18           	844854.251        	308155.000        
3MN202          	844784.713        	307925.308        
3MN208          	844683.926        	307715.412        
3MN217          	844658.470        	307495.976        
3MN228          	844623.190        	307281.452        
3MN234          	844598.906        	307073.382        
3PN19           	844585.310        	306850.000        
3MN243          	844570.576        	306607.942        
3MN249          	844564.472        	306401.768        
3MN265          	844552.217        	306177.174        
3MN273          	844539.017        	305974.247        
3MN278          	844621.286        	305847.340        
3MN286          	844725.009        	305723.124        
3MN303          	844720.659        	305522.185        
3PN26           	844714.447        	305235.000        
3PN25           	844712.243        	304967.757        
3MN314          	844650.690        	304791.748        
3MN318          	844656.833        	304511.995        
3MN322          	844664.022        	304298.179        
3MN324          	844672.142        	304056.529        
3MN330          	844667.911        	303806.617        
3PN23           	844675.943        	303525.000        
3PN36           	844805.423        	303445.000        
3PN38           	844827.207        	303235.000        
3MN338          	844851.236        	303004.829        
3MN339          	844877.481        	302754.630        
3MN348          	845000.753        	302588.956        
3PN47           	845034.821        	302365.000        
3MN358          	845066.881        	302147.884        
3MN366          	845098.993        	301936.318        
3MN372          	845140.403        	301664.927        
3MN375          	845174.701        	301465.582        
3PN49           	845181.260        	301240.000        
3MN382          	845187.701        	301000.042        
3PN48           	845195.535        	300739.465        
3MN763          	845307.395        	300510.593        
3MN758          	845308.568        	300207.509        
3MN755          	845251.303        	299989.785        
3MN753          	845157.292        	299739.565        
3MN744          	845174.355        	299577.255        
3MN742          	845075.755        	299317.585        
3MN734          	844994.553        	299107.546        
3MN728          	844904.214        	298888.397        
3MN724          	844654.319        	298893.620        
3MN718          	844446.523        	298922.755        
3MN717          	844412.139        	298695.767        
3MN715          	844370.972        	298489.223        
3MN714          	844185.396        	298307.957        
3MN710          	844106.307        	298131.568        
3MN703          	844048.863        	297915.224        
3MN701          	843837.722        	297705.781        
3MN695          	843790.920        	297412.911        
3MN692          	843841.937        	297210.195        
3MN689          	844042.278        	297069.655        
3MN688          	844596.685        	296672.427        
3MN686          	844578.642        	296367.315        
3MN682          	844539.589        	295841.674        
3MN671          	844656.895        	295541.855        
3MN669          	844638.416        	295326.914        
3MN665          	844622.168        	295084.606        
3MN664          	844613.634        	294849.097        
3MN656          	844827.911        	294801.352        
3MN647          	845041.031        	294762.913        
3MN641          	845274.212        	294713.819        
3MN639          	845462.760        	294640.524        
3MN484          	845661.507        	294603.723        
3PN79           	845824.296        	294535.000        
3MN499          	845766.901        	294327.538        
3MN509          	845737.707        	294129.226        
3MN515          	845728.587        	293914.712        
3MN539          	845719.487        	293700.871        
3MN550          	845875.781        	293644.099        
3MN558          	845913.396        	293470.322        
3MN560          	845881.545        	293269.692        
3MN568          	845849.294        	293067.777        
3MN577          	845813.497        	292866.448        
3MN587          	845763.577        	292625.882        
3PN91           	845880.842        	292464.158        
3PN93           	845880.141        	292260.000        
3PN95           	845879.371        	292035.629        
3PN101          	846047.456        	291912.544        
3MN605          	846261.331        	291904.959        
3MN609          	846566.744        	291959.994        
3MN610          	846851.026        	291973.963        
3MN611          	847173.678        	291989.145        
3PN103          	847186.521        	291761.521        
3MN614          	847199.477        	291507.676        
3MN616          	847218.265        	291226.133        
3MN625          	847428.941        	291239.876        
3PN108          	847640.000        	291253.964        
3MN635          	847864.649        	291265.871        
3MN636          	847907.431        	291268.069        
4MN1            	845271.911        	315938.108        
4MN3            	845348.744        	315746.693        
4MN5            	845435.456        	315527.409        
4MN8            	845606.155        	315383.608        
4MN14           	845502.414        	315170.799        
4MN18           	845400.675        	314955.077        
4MN27           	845316.911        	314769.021        
4MN36           	845234.111        	314582.841        
4PN4            	845147.011        	314387.011        
4MN42           	845058.894        	314182.840        
4MN46           	844981.579        	313949.878        
4MN57           	844884.752        	313714.274        
4MN66           	844804.616        	313512.576        
4MN72           	844995.333        	313419.217        
4MN77           	845092.920        	313225.733        
4MN84           	845095.682        	312975.509        
4MN91           	845019.499        	312786.721        
4MN98           	844948.101        	312585.955        
4MN102          	844958.964        	312342.582        
4MN107          	844970.084        	312131.532        
4MN120          	844981.874        	311908.601        
4PN10           	844988.653        	311634.347        
4PN12           	844998.788        	311421.500        
4MN129          	845117.457        	311281.436        
4MN133          	845235.878        	311173.395        
4MN136          	845266.753        	310875.456        
4MN139          	845285.632        	310665.917        
4MN145          	845307.861        	310411.947        
4MN146          	845347.728        	310120.054        
4MN148          	845260.943        	309938.343        
4MN156          	845303.405        	309779.680        
4MN165          	845273.583        	309548.122        
4MN171          	845240.333        	309330.622        
4MN176          	845207.403        	309115.202        
4MN182          	845176.493        	308913.073        
4MN189          	845141.726        	308705.555        
4MN194          	844978.339        	308619.018        
4MN196          	844923.997        	308402.982        
4PN18           	844855.751        	308156.500        
4MN202          	844786.213        	307926.808        
4MN208          	844685.426        	307715.512        
4MN217          	844659.970        	307497.476        
4MN228          	844624.690        	307282.952        
4MN234          	844600.406        	307074.882        
4PN19           	844586.810        	306851.500        
4MN243          	844572.076        	306609.442        
4MN249          	844565.972        	306403.268        
4MN265          	844553.717        	306178.674        
4MN273          	844540.517        	305975.747        
4MN278          	844622.786        	305848.840        
4MN286          	844726.509        	305724.624        
4MN303          	844722.159        	305523.685        
4PN26           	844715.947        	305236.500        
4PN25           	844713.743        	304969.257        
4MN314          	844652.190        	304791.748        
4MN318          	844658.333        	304513.495        
4MN322          	844665.522        	304299.679        
4MN324          	844673.642        	304058.029        
4MN330          	844669.411        	303808.117        
4PN23           	844677.443        	303526.500        
4PN36           	844806.923        	303446.500        
4PN38           	844828.707        	303236.500        
4MN338          	844852.736        	303006.329        
4MN339          	844878.981        	302756.130        
4MN348          	845002.253        	302590.456        
4PN47           	845036.321        	302366.500        
4MN358          	845068.381        	302149.384        
4MN366          	845100.493        	301937.818        
4MN372          	845141.903        	301666.427        
4MN375          	845176.201        	301467.082        
4PN49           	845182.760        	301241.500        
4MN382          	845189.201        	301001.542        
4PN48           	845197.035        	300740.965        
4MN763          	845308.895        	300512.093        
4MN758          	845310.068        	300209.009        
4MN755          	845252.803        	299991.285        
4MN753          	845158.792        	299741.065        
4MN744          	845175.855        	299578.755        
4MN742          	845077.255        	299319.085        
4MN734          	844996.053        	299109.046        
4MN728          	844905.714        	298889.897        
4MN724          	844655.819        	298895.120        
4MN718          	844448.023        	298924.255        
4MN717          	844413.639        	298697.267        
4MN715          	844372.472        	298489.223        
4MN714          	844186.896        	298307.951        
4MN710          	844107.807        	298133.068        
4MN703          	844050.363        	297916.724        
4MN701          	843839.222        	297706.081        
4MN695          	843792.420        	297414.411        
4MN692          	843843.437        	297211.695        
4MN689          	844043.778        	297071.155        
4MN688          	844598.185        	296673.927        
4MN686          	844580.142        	296368.815        
4MN682          	844541.089        	295843.174        
4MN671          	844658.395        	295543.355        
4MN669          	844639.916        	295328.414        
4MN665          	844623.668        	295086.106        
4MN664          	844615.134        	294850.597        
4MN656          	844829.411        	294802.852        
4MN647          	845042.531        	294764.413        
4MN641          	845275.712        	294715.319        
4MN639          	845464.260        	294642.024        
4MN484          	845663.007        	294605.223        
4PN79           	845825.796        	294536.500        
4MN499          	845768.401        	294329.038        
4MN509          	845739.207        	294130.726        
4MN515          	845730.087        	293916.212        
4MN539          	845720.987        	293702.371        
4MN550          	845877.281        	293645.599        
4MN558          	845914.896        	293471.822        
4MN560          	845883.045        	293271.192        
4MN568          	845850.794        	293069.277        
4MN577          	845814.997        	292867.948        
4MN587          	845765.077        	292627.382        
4PN91           	845882.342        	292465.658        
4PN93           	845881.641        	292261.500        
4PN95           	845880.871        	292037.129        
4PN101          	846048.956        	291914.044        
4MN605          	846262.831        	291906.459        
4MN609          	846568.244        	291961.494        
4MN610          	846852.526        	291975.463        
4MN611          	847175.178        	291990.645        
4PN103          	847188.021        	291763.021        
4MN614          	847200.977        	291509.176        
4MN616          	847219.765        	291227.633        
4MN625          	847430.441        	291241.376        
4PN108          	847641.500        	291255.464        
4MN635          	847866.149        	291267.371        
4MN636          	847908.931        	291269.569        
6               	845193.520        	316383.140        
7               	845194.975        	316383.712        
elag            	845193.846        	316385.317        
kozos3          	845191.512        	316388.483        
n_sziv3         	845191.635        	316392.323        
n_sziv2         	845190.033        	316391.707        
n_sziv1         	845188.287        	316390.783        
kozos2          	845187.671        	316394.603        
kozos1          	845183.740        	316400.823        
tarozo1         	845181.280        	316403.580        
tarozo2_1       	850735.329        	287050.301        
tarozo2_2       	850735.227        	287048.391        

[VERTICES]
;Link            	X-Coord           	Y-Coord
2               	845466.198        	316076.354        
2               	845349.529        	315985.399        
12              	845482.182        	316074.485        
12              	845360.207        	315974.427        
2S_veg          	850735.432        	287050.280        

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node
848046.336        	291372.588        	"T  utca  tk t s"	

[BACKDROP]
  DIMENSIONS  	843560.034        	289990.434        	848116.021        	317175.806        
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
